# 迁移后的业务核查参考

本文件保留源技能的业务核查规则；平台工具、默认交付和历史证据约束以当前 SKILL.md、runtime.md 为准。示例不是实时业务事实。

## 来源：smartlight-rtu-power-phase-loss-analysis

# RTU 电源缺相报警排查

## 排查步骤

### 1. 确认报警对象和时间

- 确认报警对应的 RTU、报警时间、涉及相位及该相位对应的回路。
- 排查报警原因时，使用报警发生时的数据；排查当前状态时，使用当前有效数据。分别说明历史报警和当前状态。
- 根据项目的昼夜时段判断排查时间属于白天还是夜间。

### 2. 核查电流数据

- 获取对应相电流、对应回路电流及采样时间，确保数据属于同一 RTU、正确的相位和回路，且时间可比。
- 按系统已确认的电流判定标准区分“有值”和“无值”，保留实际数值。缺失记录、采集失败或过期数据属于“数据不足”，不能直接判断为“无值”；数值为 0 时也须按该标准判断。
- 涉及多个相位或回路时，逐项核查，不能用单项结果代替全部结果。
- 无法确定昼夜、电流判定标准或取得必要数据时，结论为“暂无法判断”，说明需要补充的内容。

### 3. 白天排查

判断对应相电流是否都有值。

| 电流情况 | 排查结果 | 处理建议 |
|---|---|---|
| 对应相电流都有值 | 不算缺相。 | 核对报警是否仍持续；若持续，复核报警记录与采样时间是否一致。 |
| 对应相电流未全部有值，且数据完整有效 | 存在相电流异常，尚不能确定缺相原因。 | 建议维护人员检查对应相供电及接线，确认异常原因并处理。 |

### 4. 夜间排查

依次判断以下情况，符合一项后给出该项结果和建议。

**第一步：对应相电流与对应回路电流是否都无值？**

- 是：结果为“对应相及回路电流均无值，存在供电异常嫌疑，具体原因待确认”。建议维护人员检查对应相及回路的供电、接线和电流采集情况。
- 否：进入第二步。

**第二步：是否对应相电流有值、对应回路电流无值？**

- 是：检查同一 RTU、对应回路在排查时点是否存在有效的回路断路报警，按下表给出结果和建议。
- 否：进入第三步。

| 回路断路报警 | 排查结果 | 处理建议 |
|---|---|---|
| 有 | 相电流有值、回路电流无值，并伴随回路断路报警，存在回路断路嫌疑。 | 建议维护人员优先检查对应回路的断路器、接线及线路通断情况。 |
| 无 | 相电流与回路电流表现不一致，未发现对应回路断路报警，原因待确认。 | 建议运营团队复核 RTU 状态、相位与回路对应关系及电流采集情况。 |
| 信息不完整或无法核验 | 暂无法确定是否伴随回路断路报警。 | 补充报警记录后继续判断，不能当作无报警。 |

**第三步：是否对应相电流无值、对应回路电流有值？**

- 是：结果为“相电流与回路电流表现不一致，暂不能认定为实际缺相”。建议运营团队复核 RTU 状态、相电流采集及相位与回路对应关系。
- 否：若相电流与回路电流均有值，结果为“本次采样未呈现相或回路电流缺失，仍需核对报警原因”。建议核查报警时点与采样时点、报警是否恢复，不能仅凭本次数据否定历史异常。
- 多回路状态混合或其他无法明确判断的情况：逐项列出电流状态，结果为“暂无法确定缺相原因”，建议补齐对应关系和采样数据后复核。

## 最终结果与建议

按以下顺序输出：

1. **排查结论**：说明是否不算缺相、存在何种异常或暂无法判断；疑似原因不能写成已确认故障。
2. **判断依据**：列出 RTU、报警时间、排查时间、昼夜、对应相与回路的实际电流及采样时间；需要核验回路断路报警时，列出其核验结果。
3. **处理建议**：明确由维护人员还是运营团队继续处理、优先检查哪些对象，以及仍需确认的问题。建议动作不得写成已完成动作。

批量排查时，先汇总各类结果数量，再逐条列出报警、排查结论、依据和建议。数据不足的报警单独列出，不用其他设备的结果代替。

## 来源：smartlight-rtu-phase-overcurrent-analysis

# RTU 相过电流报警排查

## 排查步骤

### 1. 确认报警对象和数据

- 确认 RTU、报警相位、对应回路及报警时间。
- 获取报警当天与前两天相同时段的总电流曲线，以及对应相各回路的实际电流、额定电流和采样时间。
- 比较同一供电范围、相同运行时段的有效数据。额定电流使用该回路已确认的额定值，不能用历史平均值或其他回路的额定值替代。
- 数据缺失、采集失败或数据过期时，标明无法完成的判断，不把缺失值当作零值。

### 2. 比较总电流曲线是否与前两天一致

对齐相同时段，分别比较前两天的电流水平及变化趋势，采用系统已确认的曲线一致性标准，不能仅凭某个时点数值相同认定曲线一致。

| 比较结果 | 排查结果 | 处理建议 |
|---|---|---|
| 与前两天一致 | 总电流变化与前两天一致，暂不作为新增异常重点关注，结束本次排查。 | 保持运行观察；不能据此认定设备全部正常或报警已解除。 |
| 与前两天不一致 | 总电流曲线出现变化，需要进一步定位异常回路。 | 进入第 3 步。 |
| 缺少可比曲线或一致性标准 | 暂无法判断总电流是否发生异常变化。 | 补齐前两天相同时段的数据或确认比较标准后继续。 |

### 3. 检查对应相回路是否存在比额定电流高 20% 的电流

- 逐回路列出实际电流、额定电流及超出比例：超出比例 =（实际电流 − 额定电流）÷ 额定电流 × 100%。比额定高 20% 对应额定值的 1.2 倍，不是额定值的 20%。
- 是否达到该判定条件，采用系统对 20% 阈值的既有比较规则和测量容差；边界规则不明时列出实际比例并标记待确认，不自行调整阈值。
- 额定值缺失、无效或为零时，不能计算比例。只有相关回路均有完整有效数据时，才能判断不存在符合条件的回路。

| 判断结果 | 排查结果 | 处理建议 |
|---|---|---|
| 存在符合条件的回路 | 对应相存在超过额定电流判定条件的回路，具体原因待确认。 | 建议维护人员优先检查这些回路的负载、线路和接线，核查是否存在过载或异常负载。 |
| 不存在符合条件的回路 | 总电流曲线变化，但对应相回路未命中额定电流超出条件，疑似外接电。 | 建议维护人员核查供电范围内的外接负载和接线情况；不能直接认定存在违规用电。 |
| 必要数据不完整或阈值边界待确认 | 暂无法确定异常回路或原因。 | 补充相关回路的额定值、实际电流或判定规则后复核，不直接归为外接电。 |

## 最终结果与建议

1. **排查结论**：说明属于曲线一致、回路电流超出额定判定条件、疑似外接电，还是暂无法判断。疑似原因不能写成已确认故障。
2. **判断依据**：列出 RTU、相位、报警时间、曲线比较时段及结果；进入回路核查时，列出对应回路的实际电流、额定电流、超出比例和采样时间。
3. **处理建议**：说明是否保持观察，或由维护人员优先检查哪些回路和负载，以及需要补充的证据。建议动作不得写成已完成动作。

批量排查先汇总各类结果数量，再逐报警列出结论、依据和建议；数据不足的报警单独列出。

## 来源：smartlight-rtu-circuit-break-alarm-analysis

# RTU 回路断路报警排查

## 排查步骤

### 1. 确认报警对象和数据

- 确认报警对应的 RTU、回路、报警时间及所带灯具类型。
- 获取报警前后该回路的电流变化、报警前当晚的正常运行电流，以及与该回路所属供电范围对应的总电流。
- 比较同一设备、同一回路、时间可比的有效采样。排查历史原因使用报警前后数据，当前恢复情况另行说明，不能用当前值替代历史数据。
- 无记录、采集失败或过期数据不能直接视为电流为零或电流消失。必要数据不足时，结果为“暂无法判断”，列出需要补充的内容。

### 2. 判断是否为亮化灯

| 灯具类型 | 排查结果 | 处理建议 |
|---|---|---|
| 亮化灯 | 结束本次回路断路排查，不能据此认定设备正常或报警误报。 | 如仍需确认异常，结合该亮化回路的控制策略和实际运行情况另行核查。 |
| 非亮化灯 | 继续核查回路电流。 | 进入第 3 步。 |
| 类型不明 | 暂无法确定适用的排查路径。 | 补充灯具类型或回路用途后继续判断。 |

### 3. 判断回路电流是否小于 3A 且频繁波动

同时核查“电流小于 3A”和“频繁波动”，不能仅凭单次低电流命中本分支。电流恰好为 3A 不属于小于 3A；波动情况应有连续有效采样支持，并采用已确认的波动判定标准。

- **符合**：结果为“回路电流小于 3A 且频繁波动，可能由外接负载或灯具闪烁引起”。建议维护人员检查是否存在外接负载、灯具闪烁及相关接线异常。结束本条排查。
- **不符合**：进入第 4 步。
- **无法确认**：说明缺少连续采样或波动判定依据，补充后再判断，不直接当作不符合。

### 4. 判断报警前是否出现运行值 4 倍的电流

核查回路电流此前是否稳定，以及报警前当晚是否出现正常运行电流 4 倍的电流。

- 使用同一回路、同一晚、报警前已确认的稳定运行电流作为比较基准，列出基准值、异常值、采样时间及倍数。
- 比较基准不能采用报警后的零值、其他回路的电流或任意历史值。基准为零、当晚没有有效运行值或无法确定比较基准时，不计算倍数。
- 不自行将“4 倍”改为“增加 4 倍”或任意扩大为其他倍数范围；测量容差按已确认的判定标准处理。

| 判断结果 | 排查结果 | 处理建议 |
|---|---|---|
| 此前电流稳定，且报警前当晚出现运行值 4 倍的电流 | 报警前存在明显电流突增，具体故障原因待确认。 | 建议维护人员检查对应回路的负载、线路及保护装置动作情况，确认电流突增与断路报警的关系。结束本条排查。 |
| 不符合上述条件 | 继续比较回路电流与总电流。 | 进入第 5 步。 |
| 数据或比较标准不足 | 暂无法判断是否存在该电流突增情况。 | 补充报警前当晚的电流记录、稳定运行基准或必要的判定标准。 |

### 5. 判断回路电流消失时总电流是否未减少

核查回路电流消失前后的有效采样，并比较同一供电范围、相同时段的总电流变化。“电流消失”和“总电流未减少”均须有实际采样支持，不能把采样缺失当作电流消失，也不能仅因总电流仍非零就判断其未减少。

- **回路电流消失，但总电流未减少**：结果为“回路电流与总电流变化不一致，疑似采集器故障”。建议运营团队复核采集器状态、回路电流采集通道及数据对应关系；同时核对其他负载变化是否掩盖了总电流下降，不能直接认定采集器已损坏。
- **不符合上述条件**：结果为“现有数据尚不能确定回路断路原因”。列出实际电流变化，建议进一步核查回路供电、负载及保护装置状态，不强行归为采集器故障。
- **无法确认**：结果为“缺少可比的回路电流或总电流数据，暂无法判断”。建议补齐同一时段的有效采样后复核。

## 最终结果与建议

按以下顺序输出：

1. **排查结论**：明确属于亮化灯结束排查、小电流频繁波动、报警前电流突增、疑似采集器故障，还是暂无法确定原因。可能原因不得写成已确认故障。
2. **判断依据**：列出 RTU、回路、报警时间及实际经过的核查步骤，给出相关电流值、采样时间、变化情况和必要的比较基准；未进入的后续步骤不写成已核验。
3. **处理建议**：明确需要维护人员或运营团队检查的对象、优先检查内容及待补充数据。建议动作不得写成已完成动作。

批量排查时，先汇总各类结果数量，再逐条列出报警、排查结论、依据和建议。数据不足的报警单独列出，不用其他设备的结果代替。

## 来源：smartlight-branch-leakage-analysis

# 支路漏电报警排查

## 排查步骤

### 1. 确认报警支路和数据

- 确认设备、支路、报警时间及对应的漏电采集通道。
- 获取报警时漏电电流、自动断电动作记录及结果、支路漏电闭锁保护报警，以及断电后的有效漏电电流采样。
- 统一电流单位后判断，1A 等于 1000mA。漏电电流不能用负载电流代替；动作前后数据必须对应同一事件和支路。
- 数据缺失、采集失败或过期数据不等于零电流。没有动作记录不能视为动作失败，也不能视为动作成功。
- 本次根据已有动作与采样记录排查；需要断电、复位或恢复供电时仅提出处理建议，不直接执行。

### 2. 判断漏电电流是否大于 1A

| 漏电电流 | 排查结果 | 处理建议 |
|---|---|---|
| 大于 1A | 需进一步核验自动断电保护是否有效。 | 进入第 3 步。 |
| 小于或等于 1A，且采样有效 | 未超过 1A 分支阈值，但已有漏电报警仍需处理，不能据此判为安全或无故障。 | 建议维护人员检查报警支路的漏电原因；优先处理已发生闭锁保护的支路，其余按漏电电流大小安排检查。 |
| 无法确定 | 暂无法判断漏电程度。 | 补充有效漏电电流或确认单位。 |

恰好 1A 属于“不大于 1A”，不能进入大于 1A 分支。

### 3. 核查自动断电动作是否成功

依据动作结果及支路状态核验，不能仅凭指令已发送就认定断电成功。

- **成功**：核验支路漏电闭锁保护报警，记录其状态，进入第 4 步。闭锁记录缺失时标记待核实，不能凭断电成功虚构已发生闭锁报警。
- **失败**：结果为“自动断电未成功，疑似支路与电流采集顺序不符”。建议运营团队核对控制支路与电流采集通道顺序，并提醒维护人员检查其他支路是否受到影响；在映射核实前不能直接认定为顺序错误，也不要反复试切其他支路。
- **未执行或结果未知**：结果为“漏电电流超过 1A，但尚不能确认保护动作有效”。建议维护人员优先核验支路保护和供电状态，并补充动作结果；不能当作成功继续判断已得到保护。

### 4. 检查断电后的漏电电流是否为零

使用确认断电后的新采样，不能使用动作前的数据或以空记录充当零值。

| 断电后漏电电流 | 排查结果 | 处理建议 |
|---|---|---|
| 有效采样为零 | 断电后漏电电流归零，但漏电根因尚未确认消除。 | 建议维护人员优先检查该支路的漏电原因；不能仅因归零建议直接恢复供电。 |
| 有效采样不为零 | 断电后仍检测到漏电电流，疑似支路与漏电电流采集顺序不符。 | 建议运营团队核对支路与漏电采集通道对应顺序，同时提醒维护人员检查其他支路。 |
| 缺失、过期或无法确认采样发生在断电后 | 暂无法判断断电后漏电是否归零。 | 补充断电后的有效采样，不判断保护已完全有效或漏电已消除。 |

## 最终结果与建议

1. **排查结论**：说明是否超过 1A、保护动作是否成功、断电后电流是否归零，以及是否疑似采集顺序不符或证据不足。
2. **判断依据**：列出设备、支路、报警时间、漏电电流与单位、动作时间及结果、闭锁保护状态、动作后电流与采样时间。只列实际核验结果，未进入的步骤标明未核验。
3. **处理建议**：明确维护人员应检查漏电原因，或运营团队应核对支路与采集通道顺序；疑似顺序不符时提醒检查其他支路。优先处理闭锁保护报警，再按漏电电流大小安排其余处理。建议动作不得写成已执行，不能自行宣布报警已解除。

批量排查先汇总各类结果数量，再逐支路列出结论、依据和建议；保护结果未知、采样不足和疑似顺序不符的支路单独标明。
